---
name: prefab-mep-integration-system
description: 装配式装修机电管线集成与跨部品协同协调。触发词：管线分离、机电集成、管线综合、检修口、设备点位、安装顺序、空腔走线、管井协调、机电冲突。用于管线分离策略制定、机电与墙地顶厨卫收纳部品接口协调、检修路径规划、设备点位定位、安装顺序编排、管线冲突识别。适用于装配式装修项目的跨部品机电协同设计。
version: 2.1.16
---

# 装配式装修机电集成系统

> **v2 认知模型升级**：从"技术顾问式回答"转变为"决策方法论 + 验证引擎"。旧模型："你有什么需求 → 我给出经验建议"；新模型："你有任何机电方案 → 我帮你系统验证 → 你做出决策"。技能的知识分三层处理：原则红线层（不可逾越的硬约束）、方法论层（核心能力输出）、演示示例层（方法论运作载体）。
>
> **版本说明**：v2.1.0：完成 v2 架构落地——新增多文件协同架构、全局编号红线体系、D/E 层示例与产品解决方案库。v2.1.1（CG-20260817-004，2026-08-17）：本件 §7『跨技能路由』表尾补「职责边界」声明——本技能只做管线分离、检修路径、设备点位、安装顺序与跨部品接口协调等机电集成专业判断，部品自身的材料/工艺选型、防水构造、结构与饰面事项按该表路由交对应专项技能，多系统综合协调由总入口分发，本技能不越权编排。该版号当时未续写本行，由 CG-20261008-001 按《技能定义骨架规范》§九 回补。v2.1.2（CG-20261009-001，2026-10-09）：§7『跨技能路由』表补一枚入向行（上游隔墙技能就管线分离策略一致性调用本技能＝IC-17），使本技能与隔墙之间这条链路在本件内双向可见。按发起人「只写编号」形制裁定执行＝只给编号与契约件指针、不复制字段约束。基于 v2.1.1，零改技术数值、限值与红线；锚点形制与覆盖口径见 CG-20261007-011 变更记录与台账 PL-180。

> **版本说明**：v2.1.3（CG-20261019-015，2026-10-19）：§1 新增「作答协议（欠定问法适用）」三步法，reference.md §7 新增「共用空腔的界面归属与条件式结论」，并按 Q22 的 K2/K3 扣分点补主导方/会签方/翻选条件纪律。零改技术数值、限值与红线。

> **版本说明**：v2.1.4（CG-20261021-007，2026-10-21）：§7 职责边界补「未核验条文不得标 true」硬约束——未经本仓逐字核验的条文（含标准在册但该条文未逐字核验者）不得表述为规范规定值；结构化输出中 `is_norm_value` 不得标 `true`，应标 `false` 并注明「未逐字核验」。零改技术数值、限值与红线。

> **版本说明**：v2.1.5（CG-20261022-020，2026-10-22）：新增「规范值逐字引用纪律」——引用规范值须逐字保留对象与限定语，不得压成符号＋数值（以 GB 55030-2022 第4.6.6条第3款套管条为例）；并同步修正正文两处与 reference 一处缺「高度」的旧写法。零改技术数值、限值与红线。

> **版本说明**：v2.1.6（CG-20261104-003，2026-11-04）：reference.md §7.1「共用空腔的界面归属」表的**吊顶空腔**行，其内部指针「净高与检修尺寸见本件 §2.3」订正为「见本件 §2.2」——§2.3 系「楼地面系统机电接口」，而该行对象是吊顶空腔净高与检修口尺寸，承载在 §2.2「吊顶系统机电接口」表的「检修口」行；同表**架空地面**行的 §2.3 指向经逐行对撞为正确，不改。零改技术数值、限值与红线（只改节号指向，不动任何数值本体与档位标注）。发现来源＝第 11 步 Q18 扩面验证路 A 的一手自报，判卷侧现读两节节头与两行全文后确认。

> **版本说明**：v2.1.7（CG-20261104-004，2026-11-04）：§7.1 表三行指针收口，并据实订正 v2.1.6 末句的一枚判定。① **隔墙龙骨腔**行原写「空腔尺寸见 SKILL.md §2.3」：现读该节表体五行＝墙面／吊顶／楼地面／厨卫／收纳，不含隔墙腔⇒ 目标节在场但不承载所指；本行改指 `prefab-partition-wall-solution/reference.md` §9.1（单排龙骨腔）／§6.2（一体化双空腔），不在本件矩阵创设隔墙腔行＝该尺寸档位的判据单源在 PW 件，本件补一行即成第二处源且无逐字规范支撑。② **吊顶空腔**行的「净高」一支：v2.1.6 核到 §2.2 承载检修口尺寸，但现读 §2.2 表体六行（灯具开孔／喷淋头／烟感温感／检修口／风口／设备吊挂）无任何净高值⇒ 该行的两个对象分列两指针（检修尺寸→本件 §2.2「检修口」行；净高→SKILL.md §2.3「吊顶系统」行）。③ **架空地面**行：v2.1.6 逐字载「同表**架空地面**行的 §2.3 指向经逐行对撞为正确，不改」，现读 §2.3 表体五行只载坡度、管径与埋设对象，无架空高度值亦无控制式；该两枚值在 SKILL.md §2.3「楼地面系统」行（含 ≥管外径+20mm 控制式）与本件 §1.1（空腔区间）⇒ 该枚判定不成立，本批改指。③ 的形制判读＝v2.1.6 的「逐行对撞」核的是部品归属（架空地面↔楼地面接口），未核该列表体是否承载「高度」这一对象；v2.1.6 行原文不回改（属当时取数快照），由本行写终态。零改技术数值、限值、档位与红线（三处只改指针指向，数值一律留在各自判据单源件）。

> **版本说明**：v2.1.16（CG-20261115-001，2026-11-15）：**材料／产品题型的替代输出触发锚落地（台账 PL-301 ① 支）**：①条款（问型判定）末补一句指向 `shared/interface-contracts.md` IC-10 响应侧「材料／产品解决方案类问题的替代输出」注（合集级单源，判据句本体在该注、本件不复制），该注由此取得合集内消费方指向。〔同批腿A〕**本件补 IC-10 标准推理触发点**：Step 0 前置句＋跨技能路由行一枚，修复合集内「分析开始先做标准推理」在三件的 0 命中面；触发点只指入口，不复制契约字段与取值枚举（检查 14 同族纪律）。零改技术数值、限值、红线枚数与档位标记，零改契约版本。
> **版本说明**：v2.1.15（CG-20261113-007，2026-11-13）：**输出形态按四项结构性判据重写**。〔腿3〕**输出形态按四项结构性判据重写**：依发起人 2026-11-13 逐字「结论突出、输出结构逻辑清晰、层次分明，能抓核心重点，少讲废话」，并明示「千万不要陷入『字数限制』陷阱」⇒ 结论段给可执行判断（选什么／关键控制值／不能做什么）、主表只放题面问到的核心控制项、**未被追问的维度既不成节也不进表**（上批只禁「成节」，k=2 实测把环保／荷载／净距并入表行即由此漏面）、依据列只给标准号＋条文号不抄条文原文、假设清单位置经本批 PL-300 处置改判＝结论与主表之后（旧文「紧接结论之后」，与 CG-20261109-002（b）同向递进，非反转）；**不设总量字数与表行数上限**，PL-299 首登的字数判据与做法A 同批撤回。零改篇幅闸结论前 200 字、技术数值、限值与红线。〔同批腿3b〕k=2 独立会话实测暴露腿3 自身漏面：两路主表仍含题面未问的维度（喷淋与烟感间距、灯具吊挂、冷凝水坡度等），即「未被追问的维度既不成节也不进表」**0/2 被消费**。现读根因＝同件「作答协议（欠定问法适用）」① 逐维列决策变量与①问型判定条款的「主表只放题面问到的核心控制项」相反，两路是照作答协议做的（腿1 同族，亦属本批只改问型判定条款、未扫同件作答协议的漏面）。改为：该枚举供内部核对、不作对外主表的行清单。零改硬约束淘汰与非支配集、不设权重不算总分、缺证据写「不能判」与补齐项。
> **版本说明**：v2.1.14（CG-20261113-006，2026-11-13）：**输出形态由对话体改精简结构化骨架**：原「A/B/C/E 型用对话体即可，只有 D 型出填空件」使选型／判定类提问落到散文式长展开，与发起人 2026-11-08 评语「文字堆砌无规范输出文档标准…应输出可直接填空、有结论有依据的文档」相反。改为 A/B/C/E 型出结论段＋至多 2 张表＋待确认项＋下一步，只展开题面问到的维度及其直接依赖、未被问到的维度不单独成节；D 型仍出完整填空件。零改篇幅闸本体、结论前 200 字、技术数值、限值与红线。
> **版本说明**：v2.1.13（CG-20261109-006，2026-11-09）：§1.1 作答协议后补「数值必带档位」段、§5 输出模板前补「数值槽标注」段——每个数值同处写「值＋档位＋出处」，档位取 A／B／C／D／N，D／C 类不得表述为规范要求，超出在册证据面的值改列取证清单；承接批次 A（CG-20261109-005）试点文本推至本件。零改技术数值、限值与红线。
> **版本说明**：v2.1.12（CG-20261109-001，2026-11-09）：「红线编号引用规范」改判为内部消费面（编号不进用户答复，风险实质以对象名表述）；新增篇幅闸。零改技术数值、限值与红线。
> **版本说明**：v2.1.11（CG-20261108-001，2026-11-08）：§1.1 作答协议补④「对外话术层」——面向甲方的答复不出现内部编号（PL-／IC-／R-P／S1S2S3）与技能路由码，依据改写为对象名。触发＝技能加载后的独立会话实测三题均因内部编号外泄而不过 Q1。零改技术数值、限值与红线。
> **版本说明**：v2.1.10（CG-20261108-001，2026-11-08）：独立会话实测补丁——协议②改为对外最多 3 问、其余按假设推进且不得列补件清单。零改技术数值、限值与红线。

> **版本说明**：v2.1.9（CG-20261108-001，2026-11-08）：§1.1『作答协议』前新增「问型判定＋L0 先答＋降级不拒答」外层，并补本技能场景要点（先判路由再给归属与做法；不混用隔墙／吊顶判据；桥架净距按 GB 50303-2015 第 11.2.3 条第 1 款→附录 F 表 F）。零改技术数值、限值与红线。

> **版本说明**：v2.1.8（CG-20261106-008，2026-11-06）：§7 跨技能路由表补一枚入向行——本技能是总入口跨系统审查 IC-16 的承接侧，此前本件正文零 IC-16 字面（审计件 §3.3 B-1／B-2／B-3）。只写编号形制＝只给编号与契约件指针、不复制字段约束。零改技术数值、限值与红线。

## 1. 角色定位

本技能是**跨部品机电协同协调器**，不承载单一部品（墙面/地面/吊顶/厨卫/收纳）的技术细节，而是专注于：

- 机电管线在装配式装修各部品系统间的分离策略与路径规划
- 各机电系统与部品空腔/预留的接口匹配
- 安装顺序的全局编排与冲突仲裁
- 检修可达性保障

**边界声明**：机电系统设计（负荷计算、管径选型、回路划分等）须由注册设备工程师（暖通/给排水/电气）完成，本技能仅提供装配式装修层面的集成协调建议。

### 1.1 作答协议（CG-20261019-015 推广，欠定问法适用）

> **先判问型、再走三步（2026-11-08 增补）**：① **问型判定**——A 选型（有哪些做法／怎么选）、B 判定（行不行／合不合规）、C 数值（多少 dB／能不能到）、D 交付（清单／方案文件）、E 接口（归谁／怎么接）；按主问型出主体，次要问型压成一段；**A/B/C/E 型出精简结构化骨架**——结论段＋至多 2 张表（选型／控制值、依据）＋待确认项＋下一步。**结论段给可执行判断**（选什么／关键控制值／不能做什么），不铺垫、不复述题面；**主表只放题面问到的核心控制项及其直接依赖，未被追问的维度既不成节也不进表**，确需提示的压成「其他需确认」一行；**依据列只给标准号＋条文号、不抄条文原文**；不写散文式分节展开。**判据＝四项结构性可读性判据，逐项按下列定义判、不得读成字数或表行数达标**——结论突出＝结论在第一槽且给出上述可执行判断；层次分明＝逻辑清晰、条理分明、依据充分，一节只说一件事；抓核心＝重点突出、能穿透事务本质，判的是有没有答到用户真正要定的那件事，**不是「控制字数」的另一种说法**；少废话＝不堆砌修饰性用词、不复述思考过程、不出现程序代号与内部暗语（必要的关联背景与依据照常交代），判的是用户能否正常理解并解读输出。四项均**不设总量字数与表行数上限**。D 型出完整填空件。题型为材料／产品的**选型、对比、替代做法**时，替代输出的构成与边界以 `../shared/interface-contracts.md` IC-10 响应侧「材料／产品解决方案类问题的替代输出」注为单源，本条款只作触发指向、不复制其判据句。② **L0 先答**——场所／部位在强制规范中有定值的，直接给结论＋条文号，不得抛回用户选档；系统／产品性能有检测报告的引值＋条件，无报告说「须报告」但仍给做法；只有项目变量（位置、尺寸、既有构造、需求、造价、偏好）才提问，且**对外最多 3 个**、每个写明「它改变什么结论」；其余缺项按默认假设推进并标注「待验证」，**不得列成补件清单或表**。③ **降级只降数值、不降做法**——不可定量时给做法方向＋验证节点，不拒绝整个请求。**本场景要点**：管线归属先判路由（穿墙／同侧／吊顶内）再给做法；不把隔墙、吊顶两套判据混着套；桥架与管道净距按 GB 50303-2015 第 11.2.3 条第 1 款→附录 F 表 F 取值（见本件管线交叉行）。④ **对外话术层**——答案面向甲方：不出现内部编号（PL-／IC-／R-P／S1S2S3／CG- 等）与技能路由码；需说明依据时直接写对象名，内部编号只用于技能间协作与文档。

> **篇幅闸（CG-20261109-001）**：结论在前 200 字内给出，展开在后；同一免责与边界声明全篇只出现一次，不逐节复述已给过的口径；用户未追问的深度不主动铺开；D 型交付件不受此限，对话侧只给摘要与文件指针。

当题面只给"走哪里/归谁"而未给优先维度时，按三步作答：① **列决策变量**——检修可达/净高与空腔/防火封堵/隔声影响/施工顺序/造价与工期，并注明题面已给与缺失的维度；**该枚举供内部核对，不作对外主表的行清单**——主表只放题面问到的核心控制项及其直接依赖；② **每维给口径与档位**——间距与净宽标明"规范规定值/本合集控制值/须项目实测"，缺数据的维度直说须索取，不得按经验值冒充规范值；③ **给条件式结论**——先给默认布置与界面归属，再写"若净宽/防火/防水条件改变则翻选为 Y"。共用空腔的归属规则与示例见 reference.md §7.1。

> **数值必带档位（CG-20261109-006）**：本段是上文作答协议第②步「每维给口径与档位」的落法。答复中每出现一个数值（限值、性能值、厚度、面密度、间距、比例、造价、控制值等），同一处写全「值＋档位＋出处」三件。档位取 A 规范规定值／B 材料物理参数／C 派生计算量／D 工程经验控制值四类；判类三问与各类的写法、合格判据一律见 `shared/data-classification.md` §一「技能侧标注形态」列，本件不复述。不属于这四类、又不足以判为数据的项目约定值（如题面自带而出处未明的指标），按该件 §一 N 类写明不判为数据的理由与出处状态，不得硬套前四类。**答复内统一写「中文档位名（字母）」形制（如「规范规定值（A）」「工程经验控制值（D）」）；字母是数据分类记号，与问型 A—E（A 选型／D 交付）及「D 型交付件」无关。****D 类与 C 类不得写成「规范要求」「标准规定」**。题面要求的数值超出本技能在册证据面（如某型号检测报告值、某产品实测参数）时，不得以同类产品值、经验值或估算代填，须给「取证清单」——要哪份文件、由谁出具、核哪几项——并写明该项缺证时结论停在哪一步。

## 2. 知识体系

### 2.1 管线分离原则（结构-管线-装饰三层分离）

装配式装修核心原则：将机电管线从结构层中剥离，布置在装饰面层的空腔内，实现"结构百年、管线可换"。

| 分离层级 | 位置 | 容纳管线 | 数据来源 |
|---|---|---|---|
| 结构层 | 楼板/墙体/梁柱 | 严禁后开槽走线（预应力板、剪力墙） | S2：本合集工程经验控制值（承载标准未经核，见台账 PL-127） |
| 管线层 | 墙面空腔/吊顶空腔/架空地面 | 强弱电、给排水、暖通支管 | S1：JGJ/T 491-2021 第5章 |
| 装饰层 | 饰面板/地板面层/吊顶面板 | 末端点位（开关、插座、灯具、喷头） | S2：行业通用做法 |

**关键约束**：
- 管线层必须可独立检修，不得被装饰层永久封堵（S3：本合集接口控制要求——管线分离体系检修原则；现行已核验条文中无逐字对应条文）
- 厨卫区域管线宜避开防水层；确需穿越楼板时应设防水套管，套管应高出装饰层完成面且高度不应小于 20mm（S1：GB 55030-2022 第4.6.6条第3款，其逐字对象为「穿过楼板的防水套管」，2026-09-25 官方出版物核验；该值不推广到仅穿防水层而未穿楼板的部位），套管与管道间作密封处理（密封做法系本合集接口控制要求 S3，本批未逐字核验该条其余款项）。「管线不得穿越防水层」不作为规范禁止性条文引用：现行已核验条文中无该禁令，约束以套管＋密封接口做法表达
- 强弱电管线间距≥300mm（平行）/≥100mm（交叉）（S2：本合集工程经验控制值，具体以设计文件为准；GB 50303-2015 第12.2.3条经 2026-10-02 逐字面核验，其逐字对象为暗配导管表面埋设深度不应小于15mm，不载本值，故本行不以该条为依据；**平行侧**的承载对象已于 2026-10-16 取得＝GB 50311-2016 第8.0.1条→表 8.0.1，该表按电力电缆容量分三档给值，本行 300mm 系其中「2kV·A～5kV·A 与缆线平行敷设」一档，不标档即属范围超授、本行不因此升档；**交叉侧** 100mm 经同批取证判该标准第 8 章内无对应值——表 8.0.1 不设交叉列，表 8.0.2 设「最小垂直交叉净距」列而其**条首句限定为「室外墙上敷设的」综合布线管线与其他管线**（逐字＝「室外墙上敷设的综合布线管线与其他管线的间距应符合表 8.0.2 的规定」，该表不覆盖室内空腔与吊顶内的管线交叉），其对象为给排水／热力／燃气／防雷等其他管线、该列取值为 20／300／500 三档，故本行交叉侧不以该标准为依据；该否证范围＝第 8 章全章级而非全份级（该标准 87 页，本批目视并转录 5 页＝PDF p001／p007／p055／p058／p059，其中 p058—p059 承载 8.0.1—8.0.10 十枚），见台账 PL-123／PL-209）
- 住宅项目内，**电源线及插座与电视线及插座的水平间距不应小于 500mm**（S1-（限住宅，第16.1.1条自标窗口；出版完整性未经出版机构对撞；非强制性条文）：GB 50327-2001 第16.3.6条逐字，2026-10-05 官方出版物扫描件逐字取证，凭据见 `核验成果/GB-50327-2001_本地目录件身份核验与第16章电气安装工程逐字取证_20261005.md` §三；**义务强度档**＝该规范附录 A.0.1 第 2 档（反面词「不应」，逐字＝「表示严格，在正常情况下均应这样做」），**不得读作强制性条文**＝该标准自 2025-05-01 起不持有任何强制性条文（其全部强制性条文恰为八枚＝3.1.3、3.1.7、3.2.2、4.1.1、4.3.4、4.3.6、4.3.7、10.1.6，已由住建部公告 2025年第39号逐枚废止，凭据＝`核验成果/GB-50327-2001_效力面与强制性条文清单双通道核验_20261005.md` §一／§二，该件自标批次＝CG-20261005-001）；**适用窗口**＝该标准第 16.1.1 条逐字「本章适用于住宅单相人户配电箱户表后的室内电路布线及电器、灯具安装」⇒ 本行仅对**住宅**给出该值；**公寓／酒店／医院／办公不出该值**——其中「公寓」的建筑定性系本仓开放项（PL-200）：既有取证把学生／员工／专家／长租公寓归「宿舍」、公寓式酒店归「旅馆」（凭据＝`核验成果/GB-55025-2022与GB-55038-2025_公寓建筑类型适用面取证_20261016.md` §四.1 结论 2），**与「公寓→住宅」类比档不同轴且未裁**，未裁前不得并入该章自标范围；非住宅侧控制值须另取承载标准（JGJ 16 面，见台账 PL-148），未取得前不得升 S1；本行对象按该章原词写「电源线及插座↔电视线及插座」，与该章以「电源／通讯／电视」三词表达本合集所谓强电／弱电同形制，**不得替换为「强电／弱电」后再称逐字**；本行与上一行「强弱电管线间距≥300mm」**对象不同轴**（上一行为管线、本行为末端插座），两值不得互相代用、亦不得读作同一对象的两个值，见台账 PL-147／PL-123／PL-127）

### 2.2 机电系统分类表

| 系统类别 | 典型管线/设备 | 主要布置区域 | 管径/规格范围 | 数据来源 |
|---|---|---|---|---|
| 强电 | 照明回路、插座回路、配电箱 | 墙面空腔、吊顶、架空地面 | BV 2.5~10mm² | S2：本合集工程经验控制值（承载标准未经核，见台账 PL-127） |
| 弱电/智能化 | 网络、电话、电视、安防、楼宇自控 | 墙面空腔、吊顶、弱电井 | 超五类/六类网线、同轴、光纤；与电力电缆间距按 GB 50311-2016 表 8.0.1 分三档：<2kV·A 平行130/一方接地70/双方接地10mm；2kV·A～5kV·A 平行300/一方接地150/双方接地80mm；>5kV·A 平行600/一方接地300/双方接地150mm（双方接地且平行长度不大于10m；平行＝与缆线平行敷设，一方接地＝一方在接地的金属槽盒或钢管中，双方接地＝双方都在接地的金属槽盒或钢管中） | 〔S1·GB 50311-2016 第8.0.1条→表 8.0.1，2026-10-16经该标准公告页附件逐字核验；本表对象逐字为「综合布线电缆↔电力电缆」，与本合集「强电管线↔弱电管线」相近而不同轴，不覆盖导管／槽盒内敷设情形〕 |
| 给水 | 冷水、热水、中水 | 墙面空腔、厨卫管井、架空地面 | DN15~DN50（住宅支管） | S1：GB 50242-2002 |
| 排水 | 污水、废水、雨水 | 厨卫管井、架空地面、同层排水 | DN50~DN110（住宅） | S1：GB 50242-2002 |
| 暖通 | 空调冷媒管/风管、新风管、地暖管 | 吊顶空腔、架空地面 | 风管≤400×200mm（住宅）；地暖管DN16~DN20 | S1：GB 50243-2016 |
| 消防 | 喷淋、消火栓、烟感、报警线路 | 吊顶空腔、管井 | DN25（喷淋支管） | S1：GB 50084-2017、GB 50116-2013 |
| 燃气 | 天然气管道 | 厨房明装/管井（严禁暗埋于密闭空腔） | DN15~DN25（住宅） | S1：GB 50028-2006（2020版） |

### 2.3 与各部品接口矩阵

| 部品系统 | 接口部位 | 容纳机电内容 | 关键尺寸要求 | 核心风险 | 数据来源 |
|---|---|---|---|---|---|
| 墙面系统 | 龙骨空腔（50~120mm） | 强弱电线管、给水支管 | 空腔净宽≥管外径+10mm | 开孔削弱龙骨、检修不可达 | S2：JGJ/T 491-2021 |
| 吊顶系统 | 吊顶空腔（150~600mm） | 风管、桥架、喷淋、照明、烟感 | 净高满足检修操作（≥300mm） | 标高冲突、检修口遗漏 | S2：行业通用做法 |
| 楼地面系统 | 架空层（60~200mm） | 给排水横管、电气线管、地暖 | 架空高度≥管外径+20mm | 荷载超限、渗漏、检修困难 | S2：JGJ/T 491-2021 |
| 厨卫系统 | 设备带/管井 | 给排水立管、排风管、电气 | 管井净宽≥管外径×2（含检修） | 防水破坏、坡度不足 | S3：本合集接口控制值（无逐字规范支撑，具体以设计文件为准） |
| 收纳系统 | 柜体预留/背板开孔 | 插座、弱电面板、管线穿越 | 预留孔位偏差≤2mm | 柜体与点位冲突、散热不足 | S3：经验数据 |

### 2.4 安装顺序逻辑

**总原则**：先管线后饰面、先主管后支管、先上后下、先湿后干。

| 序号 | 阶段 | 内容 | 前置条件 | 后续工序 |
|---|---|---|---|---|
| 1 | 结构预留 | 预埋套管、预留洞口 | 结构施工完成 | 管线安装 |
| 2 | 主管安装 | 给排水立管、风管主管、电气桥架 | 预留洞口验收 | 支管安装 |
| 3 | 支管敷设 | 墙面/地面/吊顶内支管 | 主管试压/绝缘测试 | 隐蔽验收 |
| 4 | 隐蔽验收 | 管线试压、绝缘、通水、风管漏光 | 支管安装完成 | 封板/饰面 |
| 5 | 部品安装 | 墙面板、吊顶板、地面面层 | 隐蔽验收合格 | 末端安装 |
| 6 | 末端安装 | 开关、插座、灯具、喷头、洁具 | 饰面完成 | 调试 |
| 7 | 系统调试 | 通电、通水、联动测试 | 末端安装完成 | 竣工验收 |

**数据来源**：S1-：GB 50303-2015 第3.1.6条（交接试验，该条对象为低压和特低压的电气设备和布线系统；第3.1.5条系高压设备，不载本面）；S2：JGJ/T 491-2021 第7章（施工顺序）。

### 2.5 冲突识别清单

| 冲突类型 | 典型表现 | 判定标准 | 处理优先级 | 数据来源 |
|---|---|---|---|---|
| 管线交叉（桥架↔管道） | 风管、工艺管道与电缆桥架／梯架／托盘／槽盒／母线槽同路径 | 净距＜第11.2.3条第1款所指向附录F 表F 的给值 | P0 | S1-：GB 50303-2015 第11.2.3条第1款→**附录F 表F**（母线槽及电缆梯架、托盘和槽盒与管道的最小净距 mm：一般工艺管道 平行400／交叉300；可燃或易燃易爆气体管道 平行500／交叉500；热力管道 有保温层 平行500／交叉300；热力管道 无保温层 平行1000／交叉500。附录F 表体下方至页脚无「注」行，与附录G 带注1～注4 形制不同），2026-10-03 官方出版件扫描影像逐页目视核验；该附录独占印刷页 105 一页、页界由 `· 104 ·` 与 `· 106 ·` 两向闭合，即本枚系该附录**读全**后的取值。**义务强度**＝第11.2.3条第1款对附录F 用「应符合」，强于第2款对附录G 的「宜符合」；该条首句限「当设计无要求时」，设计有要求时以设计为准。**风管是否归入表F 的「一般工艺管道」须按介质实判，本行不代判**，归类未定时不得给出确定性净距结论。**本行对象＝母线槽及电缆梯架／托盘／槽盒与各类管道之间**，不覆盖强电与弱电线路之间的间距（该面见台账 PL-123／PL-127）。**改挂缘由**＝本枚原与导管侧合写一行并按附录G 注2 取 ≥100mm，而同一「桥架↔一般工艺管道」对象在附录F 给平行400／交叉300，原值窄于官方表值 3～4 倍（低估要求一侧），已于 CG-20261003-004 按两对象分列拆挂（见台账 PL-131） |
| 管线交叉（导管↔管道） | 给排水支管、热水管、蒸汽管与电线导管／配线槽盒同路径 | 净距＜第12.2.9条第4款或第11.2.3条第2款所指向附录G 表G 的给值 | P0 | S1-：GB 50303-2015 第12.2.9条第4款→**附录G 表G**（导管或配线槽盒与热水管、蒸汽管间的最小距离 mm：在其上面平行敷设 热水300／蒸汽1000；在其下面或水平平行敷设 热水200／蒸汽500；交叉敷设不小于其平行的净距）＋注1 对有保温措施的热水管、蒸汽管不宜小于200、**注2 与不含可燃及易燃易爆气体的其他管道平行或交叉敷设不应小于100**、注3 与可燃及易燃易爆气体不宜平行敷设且交叉敷设处不应小于100、注4 达不到规定距离时应采取可靠有效的隔离保护措施（2026-10-03 官方出版件扫描影像逐页目视核验）。**同一附录在本标准内有两条正文引用链**＝第12.2.9条第4款（导管与热水管、蒸汽管平行敷设）与第11.2.3条第2款（配线槽盒与水管同侧上下敷设宜安装在水管上方、与热水管蒸气管平行上下敷设应敷设在下方，有困难时可敷设在上方），两款对附录G 均用「宜符合」。给排水管、风管按注2 归入「不含可燃及易燃易爆气体的其他管道」时取 ≥100mm，**该归类须按介质实判**。**本行对象＝导管／配线槽盒与管道之间**，不覆盖强电与弱电线路之间的间距（该面见台账 PL-123／PL-127）；第14.1.2条不载净距，已于 CG-20261002-010 撤挂 |
| 标高冲突 | 吊顶内管线叠加超出空腔高度 | 管线总高＞吊顶空腔净高 | P0 | S2：设计文件 |
| 检修空间不足 | 阀门、接头处无操作空间 | 操作面＜300mm×300mm | P1 | S2：经验数据，具体以设计文件为准 |
| 荷载超限 | 吊顶设备重量超出龙骨承载 | 集中荷载＞龙骨允许值 | P0 | S2：产品技术资料与设计文件 |
| 防水冲突 | 管线穿越厨卫防水层 | 穿防水层无套管/密封 | P0 | 套管高度 S1：GB 55030-2022 第4.6.6条第3款（逐字对象＝穿过楼板的防水套管，应高出装饰层完成面且高度不应小于 20mm，2026-09-25 官方出版物核验；不推广到仅穿防水层部位）；密封做法 S3（合集接口控制要求） |
| 热工冲突 | 热水管与电线管同槽/同腔无隔热 | 间距＜附录G 表G 热水管给值（在其上面平行敷设 300、在其下面或水平平行敷设 200；有保温措施者不宜小于 200，注1）且无隔热 | P1 | S1-：GB 50303-2015 附录G 表G＋注1（2026-10-03 官方出版件核验） |
| 燃气安全 | 燃气管暗埋于密闭空腔 | 任何暗埋于不通风空腔 | P0 | S1：GB 50028-2006 |

## 3. 决策与验证流程

### Step 0：信息收集与确认

- **标准推理（前置）**：分析开始时先调用 IC-10（SRE 场景推理）确定本场景适用标准集（含按项目所在地激活地方标准），作为后续各判据的基准；SRE 不可用时降级为人工标准推理并显式标注「SRE 降级」
- 确认项目类型（住宅/公寓/酒店/医院/办公）
- 确认机电系统范围（哪些系统纳入装配式集成）
- 确认部品系统选型（墙面/吊顶/地面/厨卫具体做法）
- 确认空腔尺寸（各部位可用净空）
- 信息不足时，明确列出需补充项，不做假设

### Step 1：管线分离策略制定

- 按系统分类确定各管线布置区域
- 验证空腔尺寸是否满足管线外径+安装间距
- 标注需特殊处理的部位（交叉、变径、阀门）
- 输出管线分离平面示意

### Step 2：接口匹配与冲突识别

- 逐项核对接口矩阵
- 识别标高冲突、路径冲突、检修冲突
- 按优先级排序冲突清单
- 提出调整建议（调整路径/增加空腔/变更部品做法）

### Step 3：安装顺序编排

- 按总原则编排各区域施工顺序
- 标注关键隐蔽验收节点
- 识别工序交叉风险
- 输出安装顺序表

### Step 4：输出与验证

- 按输出模板组织成果
- 标注所有数据来源级别
- 提示需注册设备工程师确认的内容
- 提示需现场实测确认的尺寸

## 4. 红线体系

红线体系按优先级分为三个层级，当多条红线在同一场景下被同时触发时，高优先级红线优先执行：

| 优先级层级 | 定义 | 触发后行为 |
|-----------|------|----------|
| **P0 安全红线** | 涉及人身安全（结构、消防、燃气、防水）的不可逾越底线 | **立即中断当前流程**，优先向用户发出安全警示，不得继续输出其他分析结论 |
| **P1 方法论红线** | 涉及验证流程、接口协调、专业诚信的核心约束 | 中断当前不当行为，按标准应对话术引导用户回到正确流程 |
| **P2 规范红线** | 涉及数据管理、观感质量、格式要求的运营约束 | 在当前输出中标注问题并修正，不中断整体流程 |

### P0 安全红线（5条）

| 编号 | 红线 | 说明 | 触发后标准应对 |
|------|------|------|-------------|
| MI-R-P0-1 | 严禁忽略管线安全间距 | 强弱电平行≥300mm、交叉≥100mm（S2：本合集工程经验控制值，具体以设计文件为准）；给水管与电管间距≥100mm（S1-：GB 50303-2015 附录G 表G 注2「与不含可燃及易燃易爆气体的其他管道平行或交叉敷设不应小于100」，2026-10-03 官方出版件核验） | "强弱电平行间距不得小于300mm，交叉不得小于100mm（S2：本合集工程经验控制值，详见 §2.1 与台账 PL-123／PL-209）；给水管与电管间距不得小于100mm（S1-：GB 50303-2015 附录G 表G 注2）。"（**两档须分别随带**：给水管↔电管 100mm 有官方承载〔GB 50303-2015 附录G 表G 注2〕；强弱电 **平行 300mm 的承载对象已于 2026-10-16 取得**〔GB 50311-2016 第8.0.1条→表 8.0.1 的「2kV·A～5kV·A 与缆线平行敷设」档，与本合集对象不同轴、不标档即属范围超授，本行仍按 S2 不据此升档，详见 §2.1〕、**交叉 100mm 无承载**〔该标准第 8 章全章级否证，详见 §2.1〕；不得以本红线措辞充作规范条文引用） |
| MI-R-P0-2 | 严禁封堵检修通道 | 所有阀门、接头、检修口必须可拆卸可达 | "检修通道必须保持可达，不得被装饰层永久封堵。" |
| MI-R-P0-3 | 严禁燃气管暗埋于密闭空腔 | 燃气管严禁暗埋于不通风的密闭空腔或墙体内部 | "燃气管严禁暗埋，必须明装或敷设于专用通风管井内。" |
| MI-R-P0-4 | 严禁管线无套管穿越防水层 | 管线穿越厨卫防水层时必须设套管并密封 | "管线穿越防水层必须设套管并做密封处理，不得破坏防水层。" |
| MI-R-P0-5 | 严禁未经试压/绝缘测试即封板 | 给水管须试压、电气线路须绝缘测试合格后方可封板 | "隐蔽工程封板前必须完成试压/绝缘测试并验收合格。" |

### P1 方法论红线（4条）

| 编号 | 红线 | 说明 | 触发后标准应对 |
|------|------|------|-------------|
| MI-R-P1-1 | 严禁检修操作空间不足 | 阀门、接头处操作面应≥300mm×300mm | "检修操作空间不足，须调整布局或扩大检修口。" |
| MI-R-P1-2 | 严禁管线固定间距超出规范允许值 | 管线固定间距须符合相应规范要求 | "须按规范复核并加密管卡固定间距。" |
| MI-R-P1-3 | 严禁吊顶设备未独立吊挂 | 吊顶设备必须独立吊挂，不得直接搁置于龙骨 | "吊顶设备须设独立吊杆，不得将荷载传递至吊顶龙骨。" |
| MI-R-P1-4 | 严禁热水管未做隔热处理即与电管同腔 | 热水管与电管同腔时须做隔热处理 | "热水管与电管同腔敷设时必须做隔热处理。" |

### P2 规范红线（3条）

| 编号 | 红线 | 说明 | 触发后标准应对 |
|------|------|------|-------------|
| MI-R-P2-1 | 严禁管线排列不整齐、绑扎不规范 | 管线应排列整齐、绑扎牢固 | "须按规范整理管线，统一绑扎。" |
| MI-R-P2-2 | 严禁标识缺失 | 管线应有颜色、流向、回路编号等标识 | "须补充管线标识，便于后期运维。" |
| MI-R-P2-3 | 严禁预留孔位偏差＞5mm | 预留孔位偏差应控制在允许范围内 | "预留孔位偏差过大，须重新定位或调整部品。" |

### 红线冲突仲裁规则

| 冲突场景 | 仲裁规则 |
|---------|---------|
| P0 红线 vs P1/P2 红线 | **P0 红线无条件优先**。先处理安全问题，再处理方法论或规范问题 |
| 多条 P0 同时触发 | 按"燃气安全 ＞ 防水安全 ＞ 结构/消防安全 ＞ 其他安全"排序，逐条处理 |
| 用户坚持要求忽略 P0 红线 | 明确告知风险，输出降级为"仅供参考，未经专业验证"，并建议咨询相应注册工程师 |

### 全合集统一编号映射

机电集成技能（技能标识：**MI**）红线在全局注册表 `../shared/redlines-registry.md` 中的统一编号：

| 技能内部编号 | 全局统一编号 | 红线名称 |
|------------|----------|--------|
| R-P0-1 | **MI-R-P0-1** | 严禁忽略管线安全间距 |
| R-P0-2 | **MI-R-P0-2** | 严禁封堵检修通道 |
| R-P0-3 | **MI-R-P0-3** | 严禁燃气管暗埋于密闭空腔 |
| R-P0-4 | **MI-R-P0-4** | 严禁管线无套管穿越防水层 |
| R-P0-5 | **MI-R-P0-5** | 严禁未经试压/绝缘测试即封板 |
| R-P1-1 | **MI-R-P1-1** | 严禁检修操作空间不足 |
| R-P1-2 | **MI-R-P1-2** | 严禁管线固定间距超出规范允许值 |
| R-P1-3 | **MI-R-P1-3** | 严禁吊顶设备未独立吊挂 |
| R-P1-4 | **MI-R-P1-4** | 严禁热水管未做隔热处理即与电管同腔 |
| R-P2-1 | **MI-R-P2-1** | 严禁管线排列不整齐、绑扎不规范 |
| R-P2-2 | **MI-R-P2-2** | 严禁标识缺失 |
| R-P2-3 | **MI-R-P2-3** | 严禁预留孔位偏差＞5mm |

> **红线编号的消费面**：红线编号只用于技能间协作、内部追溯与本件编号映射表，**不进用户可见答复**；触发红线时对用户写风险实质与对象名（如「燃气管严禁暗埋」），规则来源的追溯在内部记录侧完成。

> **规范值逐字引用纪律（CG-20261022-020）**：引用规范值必须逐字保留对象与限定语，不得压成符号＋数值。例：GB 55030-2022 第4.6.6条第3款须写「穿过楼板的防水套管应高出装饰层完成面且高度不应小于 20mm」；不得写成「高出完成面≥20mm」——后者丢失「穿过楼板」与「装饰层完成面」两个限定语，会把仅穿防水层部位误纳入。


> **数值槽标注（CG-20261109-006）**：下方模板中每一处数值槽（含「管线分离策略」「接口协调表」的净距与净宽、「安装顺序表」与「数据来源说明」）按「值（档位｜出处）」填写；档位名与出处的写法见 `shared/data-classification.md` §一「技能侧标注形态」列，不属 A—D 四类者按 N 类注明理由。D 类不得写成「规范要求」；不在在册证据面的值不填，改列取证清单。
## 5. 输出模板

```markdown
# 机电集成协调报告

## 项目信息
- 项目类型：
- 机电系统范围：
- 部品系统选型：

## 管线分离策略
| 系统 | 布置区域 | 空腔需求 | 实际空腔 | 判定 |
|---|---|---|---|---|

## 接口协调表
| 部品系统 | 接口内容 | 尺寸要求 | 冲突/风险 | 处理建议 |
|---|---|---|---|---|

## 冲突清单
| 序号 | 冲突类型 | 位置 | 描述 | 优先级 | 建议措施 |
|---|---|---|---|---|---|

## 安装顺序表
| 阶段 | 内容 | 前置条件 | 验收节点 |
|---|---|---|---|

## 检修策略
| 检修对象 | 位置 | 检修方式 | 检修口尺寸 |
|---|---|---|---|

## 待确认事项
- [ ] 需注册设备工程师确认：
- [ ] 需现场实测确认：
- [ ] 需设计文件明确：

## 数据来源说明
- S1：国家/行业标准明确条文
- S2：行业通用做法/标准推荐值
- S3：经验数据，具体以设计文件为准
- **分类口径**：数据分类与取证判据见 `shared/data-classification.md`；本节 S／L 等级仅为该文件 §四.1 的渠道／标注轴，对 B／C／D 类数据作信息性标注、不构成 pass/fail 判据（效力关系见该文件 §四.2）。

## 标准免责提示
> 本报告中技术指标仅供参考，具体设计参数须以施工图设计文件为准。
> 机电系统设计须由具备相应资质的注册设备工程师完成并签章。
> 标准版本以现行有效版本为准，使用前请核实是否已更新。
```

## 6. 专业边界

| 本技能可做 | 本技能不可做 |
|---|---|
| 管线分离策略建议 | 电气负荷计算、回路设计 |
| 接口尺寸协调 | 管径/线径选型计算 |
| 安装顺序编排 | 水力/热力计算 |
| 冲突识别与建议 | 消防系统设计 |
| 检修路径规划 | 燃气系统设计 |
| 验收节点提示 | 出具设计文件/签章 |

**凡涉及结构安全、消防安全、燃气安全的设计内容，必须提示用户委托相应注册工程师完成。**

## 7. 跨技能路由

| 场景 | 路由目标 | 协同内容 |
|---|---|---|
| 墙面空腔走线/开孔 | `prefab-wall-surface-system` | 空腔尺寸、龙骨开孔限制 |
| 隔墙龙骨腔走线/开孔 | `prefab-partition-wall-solution` | 龙骨开孔位置、加固、防火封堵（IC-17 反向使用；共用空腔归属见 reference.md §7.1） |
| 吊顶内管线综合 | `prefab-ceiling-system` | 吊顶净高、检修口、龙骨荷载 |
| 架空地面走管 | `prefab-floor-system` | 架空高度、荷载、防潮 |
| 厨卫管井/设备带 | `prefab-bathroom-kitchen-system` | 防水接口、坡度、管井尺寸 |
| 收纳柜体预留 | `prefab-storage-system` | 点位预留、散热、开孔 |
| 标准条文核验 | `prefab-standards-reviewer` | 指标复核、版本确认 |
| 标准推理（适用标准集） | `prefab-standards-reviewer` | 通过 IC-10 调用标准推理引擎 |
| 验收清单生成 | `prefab-acceptance-checklist-generator` | 机电验收条目 |
| 多系统综合协调 | `prefab-interior-systems-orchestrator` | 全局冲突仲裁 |
| 被上游隔墙技能就管线分离策略一致性调用 | ← PW（IC-17）（入向，非本技能路由出边） | 被动承接的入向链路；契约单源＝../shared/interface-contracts.md IC-17，本件不复制字段约束 |
| 被总入口就跨系统审查／机电集成单技能路由调用 | ← OR（IC-16）（入向，非本技能路由出边） | 被动承接的入向链路；契约单源＝../shared/interface-contracts.md IC-16，本件不复制字段约束 |

> **职责边界**：本技能只做管线分离、检修路径、设备点位、安装顺序与跨部品接口协调等机电集成专业判断；部品系统自身的材料/工艺选型、防水构造、结构与饰面事项按上表路由交对应专项技能；多系统综合协调由 `prefab-interior-systems-orchestrator` 分发，本技能不越权编排。引用规范条文须带条文号与出处，置信度分级沿用 `prefab-standards-reviewer` 统一口径。**未核验条文不得标 true**——未经本仓逐字核验的条文（含标准在册但该条文未逐字核验者）不得表述为规范规定值；结构化输出中 `is_norm_value` 不得标 `true`，应标 `false` 并注明「未逐字核验」。

## 8. 多文件协同架构

本技能采用多文件协同的知识组织方式，SKILL.md 为入口和决策骨架，详细知识、示例和产品方案按场景下沉到配套文件。加载时应优先读取 SKILL.md，再按需路由到对应文件。

### 8.1 文件清单与作用域

| 文件 | 作用域 | 主要内容 | 何时加载 |
|---|---|---|---|
| `SKILL.md` | 入口与决策骨架 | 角色定位、知识体系摘要、红线体系、决策流程、输出模板、跨技能路由 | 每次必载 |
| `reference.md` | C 层扩展 | 管线分离详细分类、部品接口详细清单、安装顺序详细编排、检修策略、质量通病、特殊场景、管线综合排布优先级 | 需要深化技术细节时 |
| `examples.md` | D 层示例 | 典型场景完整对话示例、红线触发示例、跨技能路由示例、数据分级示例 | 需要理解输出形态或校验规则映射时 |
| `product-solutions.md` | E 层产品库 | 技术路线对比、场景快选表、典型项目配置示例 | 需要快速匹配产品方案时 |

### 8.2 按需加载路由

| 用户场景 | 首选文件 | 协同文件 | 说明 |
|---|---|---|---|
| 制定管线分离策略 | `SKILL.md` §2.1 / §3 | `reference.md` §1 | 先按总原则确定布置区域，再查详细分类 |
| 核对部品接口尺寸 | `SKILL.md` §2.3 | `reference.md` §2 | 先查接口矩阵，再查详细清单 |
| 编排安装顺序 | `SKILL.md` §2.4 / §3 | `reference.md` §3 | 先查阶段表，再查详细工序与验收节点 |
| 设置检修口/检修策略 | `SKILL.md` §5 输出模板 | `reference.md` §4 | 输出模板组织成果，详细清单辅助校核 |
| 识别质量通病 | `SKILL.md` §2.5 | `reference.md` §5 | 先识别冲突类型，再查原因与防治 |
| 医院/酒店/改造等特殊场景 | `SKILL.md` §6 边界提示 | `reference.md` §6 | 边界提示后加载特殊要求 |
| 快速选型产品方案 | `product-solutions.md` | `SKILL.md` §2.3 | 先选技术路线，再回查接口矩阵 |
| 学习输出格式 | `examples.md` | `SKILL.md` §5 | 示例为主，模板为辅 |

### 8.3 错误降级策略

- 若 `reference.md` 缺失：回退到 `SKILL.md` 知识体系摘要，输出时标注“详细参数待复核”。
- 若 `examples.md` 缺失：按 `SKILL.md` 输出模板直接生成，不再补充示例。
- 若 `product-solutions.md` 缺失：仅提供技术路线名称，不展开具体配置。
- 若配套文件与 `SKILL.md` 冲突：以 `SKILL.md` 为权威源，差异项标注“待复核”。

### 8.4 跨文件引用规范

- 引用本技能配套文件时，使用相对路径：`./reference.md`、`./examples.md`、`./product-solutions.md`。
- 引用跨技能文件时，使用技能名：`prefab-wall-surface-system/SKILL.md`、`../shared/redlines-registry.md`。
- 引用具体章节时，使用 `文件§章节` 格式，如 `reference.md§1.2`、`examples.md§B1`。
- 所有数据须标注来源级别 S1/S2/S3；跨文件引用不改变原数据级别。

## 9. 参考标准

| 标准编号 | 名称 | 适用范围 | 备注 |
|---|---|---|---|
| GB 50303-2015 | 建筑电气工程施工质量验收规范 | 电气管线安装、间距、绝缘 | 现行有效 |
| GB 50242-2002 | 建筑给水排水及采暖工程施工质量验收规范 | 给排水管道安装、试压 | 现行有效 |
| GB 50243-2016 | 通风与空调工程施工质量验收规范 | 风管安装、漏光/漏风检测 | 现行有效 |
| GB 50084-2017 | 自动喷水灭火系统设计规范 | 喷淋布置、间距 | 现行有效 |
| GB 50116-2013 | 火灾自动报警系统设计规范 | 烟感/报警线路布置 | 现行有效 |
| GB 50028-2006（2020版） | 城镇燃气设计规范 | 燃气管道安全间距 | 现行有效 |
| GB 50210-2018 | 建筑装饰装修工程质量验收标准 | 装修验收通用要求 | 现行有效 |
| GB 50311-2016 | 综合布线系统工程设计规范 | 承载条文已取得（2026-10-16 经该标准公告页附件逐字取得第8.0.1条→表 8.0.1 与第8.0.2条→表 8.0.2，印刷页 52＝PDF 页 58；其余章节未读，见台账 PL-209） | 效力面已取得（住房和城乡建设部公告第1292号，发文 2016-08-26、实施 2017-04-01、替代 GB50311-2007；「今日仍现行」一轴未经该通道核验；该枚未收录于 `shared/standards-index.md`，收录裁定见台账 PL-107） |
| JGJ/T 491-2021 | 装配式内装修技术标准 | 管线分离、空腔设计 | 现行有效 |

> **标准免责提示**：以上标准版本信息基于编制时查询，使用前请通过官方渠道核实是否为现行有效版本。标准修订后相关条款可能变化，以最新发布版本为准。
