# 装配式装修机电集成参考手册

## 1. 管线分离详细分类

### 1.1 按分离方式分类

| 分离方式 | 适用场景 | 典型做法 | 空腔需求 | 数据来源 |
|---|---|---|---|---|
| 墙面空腔分离 | 强弱电支管、给水支管 | 轻钢龙骨+饰面板，管线走龙骨间 | 50~120mm | S2：JGJ/T 491-2021 |
| 吊顶空腔分离 | 风管、桥架、喷淋、照明 | 吊杆+主副龙骨+吊顶板 | 150~600mm | S2：行业通用做法 |
| 架空地面分离 | 给排水横管、电气线管 | 支撑脚+架空地板 | 60~200mm | S2：JGJ/T 491-2021 |
| 管井集中分离 | 给排水立管、消防立管 | 专用管井（砌体/板材） | 按管径×2+检修 | S1：GB 50242-2002 |
| 设备带分离 | 厨卫设备接口 | 集成设备带/功能墙板 | 按设备模块定 | S3：经验数据 |
| 同层排水 | 卫生间排水横管 | 降板/架空/墙排 | 降板300~400mm或架空200mm | S1：GB 50242-2002 |

### 1.2 按管线材质与连接方式分类

| 管线类型 | 常用材质 | 连接方式 | 最小弯曲半径 | 固定间距 | 数据来源 |
|---|---|---|---|---|---|
| 电线管（PVC） | PVC-U阻燃管 | 胶粘承插 | 明配≥6D，两个接线盒间只有一个弯曲时≥4D；埋设于混凝土内≥6D，直埋于地下时≥10D（D为管外径） | 明配管卡间最大距离（按导管直径）：15～20→1.0m／25～32→1.5m／40～50→2.0m／65以上→2.0m | S1-：GB 50303-2015 第12.2.1条第1、2款（弯曲半径四值）＋第12.2.6条第2款及表12.2.6「刚性塑料导管」行（管卡间最大距离），2026-10-03 官方出版件扫描影像逐页目视核验。**本行两值原记「≤1.0m／≤1.5m」未标轴向并判作本合集控制值，现按表12.2.6 的导管直径轴改正并升回该条**——官方表列轴为导管直径四档、行轴为导管种类三档，全表无「水平／垂直」轴。适用限「明配」：空腔内／找平层内**暗配**的管卡最大距离本规范已读页内未给值（见台账 PL-129 闭合注、PL-130） |
| 电线管（金属） | JDG/KBG薄壁钢管 | 紧定/扣压 | 明配≥6D，两个接线盒间只有一个弯曲时≥4D；埋设于混凝土内≥6D，直埋于地下时≥10D | 明配管卡间最大距离（按导管直径）：15～20→1.0m／25～32→1.5m／40～50→2.0m／65以上→表内为「—」未给值 | S1-：GB 50303-2015 第12.2.1条第1、2款＋第12.2.6条第2款及表12.2.6「壁厚≤2mm 刚性钢导管」行（JDG/KBG 薄壁钢管按产品壁厚归入该行，**该归类不来自条文文字**），2026-10-03 官方出版件扫描影像逐页目视核验。本行两值原记「≤1.5m／≤2.0m」未标轴向，现按直径轴改正；适用限「明配」同上行，暗配情形本规范已读页内未给值（见台账 PL-129 闭合注、PL-130） |
| 给水管（PPR） | PP-R | 热熔 | ≥8D | ≤0.8m（冷水）/≤0.6m（热水） | S1：GB 50242-2002 |
| 给水管（不锈钢） | 薄壁不锈钢 | 卡压/环压 | ≥5D | ≤1.0m | S2：CJJ/T 154 |
| 排水管（PVC） | PVC-U | 胶粘/橡胶圈 | 按管径定 | ≤2.0m（立管） | S1：GB 50242-2002 |
| 风管（镀锌） | 镀锌钢板 | 法兰/共板法兰 | 按截面定 | 按规范 | S1：GB 50243-2016 |
| 冷媒管（铜管） | 紫铜管 | 钎焊/扩口 | ≥4D | ≤1.5m | S2：GB 50243-2016 |
| 地暖管 | PE-RT/PE-X | 热熔/卡套 | ≥5D（PE-RT）/≥6D（PE-X） | 按盘管间距 | S1：JGJ 142-2012 |

## 2. 部品接口详细清单

### 2.1 墙面系统机电接口

| 接口项目 | 技术要求 | 常见规格 | 风险点 | 数据来源 |
|---|---|---|---|---|
| 开关/插座底盒 | 预埋于龙骨间，面板与饰面齐平 | 86型/120型 | 底盒深度与空腔不匹配 | S2：GB 50303-2015 |
| 线管穿越龙骨 | 龙骨开孔≤腹板高度1/3，距边缘≥10mm | 开孔直径≤龙骨腹板1/3 | 开孔过大削弱承载力 | S2：行业通用做法 |
| 医疗设备带 | 预留安装基座、管线通道 | 宽度200~400mm | 荷载集中、多系统交叉 | S3：经验数据，具体以设计文件为准 |
| 配电箱嵌入 | 预留洞口+独立支撑 | 按箱体尺寸+四周各50mm | 洞口过大削弱墙体 | S2：设计文件 |
| 弱电面板 | 与强电面板间距≥300mm | 86型 | 间距不足产生干扰 | S2：本合集工程经验控制值（该值不载于 GB 50303-2015 第12.2.3条，2026-10-02 逐字面核验；承载标准未经核，见台账 PL-123） |
| 电源线及插座 ↔ 电视线及插座（水平间距） | 水平间距不应小于 500mm（**适用范围＝住宅**，公寓与非住宅均不出该值） | 86型 | 间距不足致电视信号受干扰 | S1-（限住宅，第16.1.1条自标窗口；出版完整性未经出版机构对撞；非强制性条文）：GB 50327-2001 第16.3.6条逐字（2026-10-05 官方出版物扫描件逐字取证，凭据见 `核验成果/GB-50327-2001_本地目录件身份核验与第16章电气安装工程逐字取证_20261005.md` §三）。**义务强度档**＝该规范附录 A.0.1 第 2 档（反面词「不应」，逐字＝「表示严格，在正常情况下均应这样做」），**不得读作强制性条文**＝该标准自 2025-05-01 起不持有任何强制性条文（八枚 3.1.3、3.1.7、3.2.2、4.1.1、4.3.4、4.3.6、4.3.7、10.1.6 已由住建部公告 2025年第39号逐枚废止，凭据＝`核验成果/GB-50327-2001_效力面与强制性条文清单双通道核验_20261005.md` §一／§二，该件自标批次＝CG-20261005-001）。**适用窗口**＝第 16.1.1 条逐字「本章适用于住宅单相人户配电箱户表后的室内电路布线及电器、灯具安装」⇒ 非住宅（酒店／医院／办公）的对应控制值须另取承载标准（JGJ 16 面，见台账 PL-148），未取得前不得升 S1；**「公寓」档系本仓开放项 PL-200（未裁），非该标准自述**，不得并入本行窗口。**对象原词纪律**＝按该章逐字写「电源线及插座↔电视线及插座」，不得替换为「强电／弱电」后再称逐字。本行与上一行「弱电面板↔强电面板 ≥300mm」**对象不同轴**（上一行为面板间距、本行为插座水平间距），两值不得互相代用、亦不得读作同一对象的两个值，见台账 PL-147／PL-123／PL-127 |

### 2.2 吊顶系统机电接口

| 接口项目 | 技术要求 | 常见规格 | 风险点 | 数据来源 |
|---|---|---|---|---|
| 灯具开孔 | 开孔尺寸按灯具，边缘密封 | 筒灯φ75~φ150 | 开孔密集削弱吊顶板 | S2：行业通用做法 |
| 喷淋头 | 吊顶开孔+装饰盖，管道在吊顶内 | DN25支管 | 开孔定位偏差、装饰盖不齐 | S1：GB 50084-2017 |
| 烟感/温感 | 吊顶开孔，底座固定于吊顶板 | φ100~φ120 | 与灯具/风口间距不足 | S1：GB 50116-2013 |
| 检修口 | 可拆卸，尺寸满足操作 | ≥400×400mm（吊顶内一般检修对象）/≥600×600mm（设备区） | 遗漏或尺寸不足 | S2：经验数据（**本行「一般」档与 §4.1「检修口设置原则」分对象档口径不同**：电气接线盒、管道接头等按 §4.1 取 300×300mm；两处按对象分别适用，不得互相代用） |
| 风口 | 与吊顶板一体化或独立安装 | 按风量计算 | 风管与吊顶标高冲突 | S1：GB 50243-2016 |
| 设备吊挂 | 独立吊杆，不得搁置于吊顶龙骨 | 按设备重量 | 荷载超限导致吊顶变形 | S2：行业通用做法 |

### 2.3 楼地面系统机电接口

| 接口项目 | 技术要求 | 常见规格 | 风险点 | 数据来源 |
|---|---|---|---|---|
| 给排水横管 | 架空层内敷设，塑料排水横支管标准坡度应为 0.026（坡度还须符合设计要求，严禁无坡或倒坡） | DN50~DN110 | 坡度不足、架空高度不够 | S1：GB 50015-2019 第4.5.6条第1款＋GB 50242-2002 第10.2.1条（2026-09-24 官方出版物核验） |
| 电气线管 | 架空层或地面找平层内 | PVC20~PVC32 | 埋设深度不足（架空层内非「埋设」对象，见依据列） | S1-：地面找平层内暗配＝GB 50303-2015 第12.2.3条（除设计要求外，对于暗配的导管，导管表面埋设深度与建筑物、构筑物表面的距离不应小于15mm，2026-10-03 逐页目视核验）；**架空层内属空腔敷设、非该条「埋设」对象，该情形的覆盖厚度要求未经核**。另第12.1.3条虽同给 15mm，但其限「塑料导管在砌体上剔槽埋设」＋M10 水泥砂浆抹面，与本行非同一工艺、不得代用（见台账 PL-129 闭合注） |
| 地暖管 | 保温层+盘管+回填/干法模块 | DN16~DN20，间距150~300mm | 与架空地面做法冲突 | S1：JGJ 142-2012 |
| 地漏/排水点 | 架空层内汇集，接排水立管 | DN50~DN75 | 标高控制、防水接口 | S1：GB 50242-2002 |
| 地面插座 | 架空层内走线，地面面板 | 86型地插 | 防水、承载力 | S2：GB 50303-2015 |

### 2.4 厨卫系统机电接口

| 接口项目 | 技术要求 | 常见规格 | 风险点 | 数据来源 |
|---|---|---|---|---|
| 给水接口 | 预留接口标高、间距按洁具定 | DN15/DN20 | 接口偏差导致洁具无法安装 | S1：GB 50242-2002 |
| 排水接口 | 预留排水口，塑料排水横支管标准坡度应为 0.026 | DN50（洗手盆）/DN75（地漏）/DN110（坐便器） | 坡度不足、堵塞 | S1：GB 50015-2019 第4.5.6条第1款＋GB 50242-2002 第10.2.1条（2026-09-24 官方出版物核验） |
| 排风口 | 预留排风管接口，止回阀 | DN100~DN150 | 止回阀缺失、串味 | S2：行业通用做法 |
| 电气接口 | 防水插座（IP44及以上）、等电位 | 16A/10A | 防水等级不足 | S1-：等电位＝GB 50303-2015 第25.2.1条（该条对象为卫生间内金属部件的专用接线螺栓与标识；2026-10-03 二次独立读图，转录与前次逐字全同）；S2：IP44 防护等级在本标准内不载——第20章全章（20.1.1—20.1.7、20.2.1—20.2.7）与第25章全章（25.1.1—25.2.2）均无「IP／防护等级」字面，最接近的 20.2.2 第2款「地面插座……密封良好」不给等级值；该值承载标准未经核（见台账 PL-129） |
| 燃气接口 | 明装或通风管井内，严禁暗埋 | DN15~DN25 | 暗埋违规、通风不足 | S1：GB 50028-2006 |
| 热水器接口 | 冷热水+燃气+排烟管 | 按设备型号 | 排烟管坡度、穿墙套管 | S2：产品安装说明 |

> **坡度口径统一记录（2026-09-24 官方核验闭合）**：本技能 ≥0.026 经核验系 GB 50015-2019 第4.5.6条第1款"排水横支管的标准坡度应为0.026"，原引 GB 50242-2002 属来源误标（该标准全文无 0.026/26‰ 值，其表5.2.2／表5.2.3 为千分数系列值），已改引正确条文；与 `prefab-bathroom-kitchen-system` §B3 表3 同源 GB 50015-2019，两技能坡度口径已统一。验收侧另有 GB 50242-2002 第10.2.1条（强条）：排水管道的坡度必须符合设计要求，严禁无坡或倒坡。

### 2.5 收纳系统机电接口

| 接口项目 | 技术要求 | 常见规格 | 风险点 | 数据来源 |
|---|---|---|---|---|
| 柜内插座 | 预留于柜体背板或侧板 | 10A五孔 | 被柜体遮挡不可用 | S3：经验数据 |
| 弱电面板 | 柜体预留开孔或避让 | 86型 | 开孔位置与柜体结构冲突 | S3：经验数据 |
| 管线穿越 | 柜体背板/底板开孔过管 | 按管径+5mm | 开孔削弱柜体结构 | S3：经验数据 |
| 散热预留 | 嵌入式设备（冰箱、烤箱）背部/顶部通风 | ≥50mm间隙 | 散热不足导致设备故障 | S2：产品安装说明 |
| 照明预留 | 柜内灯带电源预留 | 12V/24V LED | 变压器位置、散热 | S3：经验数据 |

## 3. 安装顺序详细编排

### 3.1 住宅项目典型安装顺序

| 阶段 | 工序 | 持续时间（经验） | 验收节点 | 数据来源 |
|---|---|---|---|---|
| 1.结构移交 | 结构验收、预留洞口复核 | 1~2天/户 | 预留洞口尺寸、位置 | S2：施工管理要求 |
| 2.管井施工 | 给排水立管、消防立管安装 | 2~3天/层 | 立管垂直度、支架间距 | S1：GB 50242-2002 |
| 3.吊顶内管线 | 风管、桥架、喷淋主管 | 3~5天/层 | 标高、间距、吊架 | S1：GB 50243-2016 |
| 4.墙面空腔管线 | 强弱电线管、给水支管 | 2~3天/户 | 管路固定、弯曲半径 | S1-：弯曲半径＝GB 50303-2015 第12.2.1条（明配 6 倍／两接线盒间仅一弯 4 倍；埋设于混凝土内 6 倍／直埋于地下 10 倍）；**固定半支降 S2**——第12.2.6条及表12.2.6 限「明配」、第12.2.8条第4款限「明配的柔性导管」，空腔内属暗配，本规范已读页内未给暗配刚性导管的管卡最大距离，该值属本合集控制值（见台账 PL-129 闭合注、PL-130） |
| 5.架空地面管线 | 排水横管、电气线管 | 2~3天/户 | 坡度、固定、试水 | S1：GB 50242-2002 |
| 6.试压/测试 | 给水试压、排水通水、电气绝缘 | 1天/户 | 试压记录、绝缘记录 | S1：GB 50242-2002／S1-：GB 50303-2015 第3.1.6条（低压和特低压的电气设备和布线系统的检测或交接试验；第3.1.5条系高压设备，不载本面） |
| 7.隐蔽验收 | 各方验收签字 | 0.5天/户 | 隐蔽工程验收记录 | S2：施工管理要求 |
| 8.封板/饰面 | 墙面板、吊顶板、地面面层 | 3~5天/户 | 表面质量、尺寸偏差 | S2：施工管理要求 |
| 9.末端安装 | 开关、插座、灯具、洁具、喷头 | 2~3天/户 | 安装牢固、功能正常 | S1-：GB 50303-2015 第20.2.1条承载暗装插座盒／开关盒面板「安装牢固」；灯具、洁具、喷头不属第20章「开关、插座、风扇安装」，其依据未经核（见台账 PL-129） |
| 10.系统调试 | 通电、通水、联动 | 1~2天/户 | 调试记录 | S2：施工管理要求 |

### 3.2 关键工序交叉控制

| 交叉场景 | 控制要求 | 常见错误 | 数据来源 |
|---|---|---|---|
| 管线与防水交叉 | 防水施工前完成所有穿越管线；确需穿越楼板时按 GB 55030-2022 第4.6.6条第3款设防水套管（应高出装饰层完成面且不应小于 20mm） | 防水后打孔破坏防水层 | 工序控制 S3（合集接口控制要求）；套管高度 S1：GB 55030-2022 第4.6.6条第3款（2026-09-25 官方出版物核验） |
| 管线与龙骨交叉 | 龙骨安装前完成空腔内管线 | 龙骨装后硬穿管线 | S2：JGJ/T 491-2021 |
| 吊顶与管线交叉 | 吊顶封板前完成所有吊顶内管线+验收 | 未验收即封板 | 工序控制 S3（合集接口控制要求） |
| 地面与管线交叉 | 架空地板铺设前完成地面管线+试水 | 未试水即铺地板 | S1：GB 50242-2002 |
| 柜体与管线交叉 | 柜体安装前完成背后/下方管线 | 柜体装后无法检修管线 | S3：经验数据 |

## 4. 检修策略详细分类

### 4.1 检修口设置原则

| 检修对象 | 检修口最小尺寸 | 设置位置 | 开启方式 | 数据来源 |
|---|---|---|---|---|
| 给排水阀门 | 400×400mm | 阀门正前方 | 可拆卸面板/磁吸 | S2：经验数据，具体以设计文件为准 |
| 电气接线盒 | 300×300mm | 接线盒正前方 | 可拆卸面板 | S2：本合集经验数据（GB 50303-2015 已读页内未载检修口最小尺寸，该值承载标准未经核，见台账 PL-201；「该标准内无此条文」的全份负结论不作，已目视页范围见 PL-130） |
| 空调室内机 | 600×600mm（或按设备） | 设备正下方/侧方 | 可拆卸面板 | S2：产品安装说明 |
| 新风机/全热交换器 | 按设备尺寸+100mm | 设备正下方 | 可拆卸面板 | S2：产品安装说明 |
| 喷淋阀门 | 400×400mm | 阀门处 | 可拆卸面板 | S2：本合集经验数据（GB 50084-2017 在本合集已核验的条文面＝§7.1.2＋表 7.1.2 喷头布置间距，未含检修口尺寸，故本行不作 S1 断言；承载条文待核见台账 PL-201） |
| 管道接头/三通 | 300×300mm | 接头处 | 可拆卸面板 | S2：经验数据 |
| 同层排水 | 按排水管件范围 | 架空层侧面/上方 | 可拆卸地板/侧板 | S2：行业通用做法 |

### 4.2 免检修设计策略

| 策略 | 适用场景 | 实现方式 | 限制条件 |
|---|---|---|---|
| 减少接头 | 给水管路 | 整管敷设、减少中间接头 | 管材长度限制 |
| 快接连接 | 排水管件 | 卡箍/橡胶圈连接 | 不适用于高压管路 |
| 模块化更换 | 末端设备 | 标准化接口、快拆设计 | 初始成本较高 |
| 管线外置 | 明装工业风 | 管线明装、无需空腔 | 观感要求限制 |

## 5. 质量通病与防治

### 5.1 管线安装质量通病

| 通病 | 表现 | 原因分析 | 防治措施 | 数据来源 |
|---|---|---|---|---|
| 管线交叉无避让 | 多专业管线叠加、挤压 | 未做管线综合深化 | 施工前BIM碰撞检查/综合排布图 | S2：行业通用做法 |
| 空腔尺寸不足 | 管线硬塞、挤压变形 | 设计与部品选型脱节 | 设计阶段核实空腔净尺寸 | S2：JGJ/T 491-2021 |
| 管线固定不牢 | 管线松动、异响 | 固定件间距过大/缺失 | 按规范间距设置管卡 | S1-：GB 50303-2015 第12.2.6条第1、2款（明配导管固定点间距与管卡最大距离按表12.2.6）／GB 50242-2002 |
| 坡度不足 | 排水不畅、积水 | 架空高度不够/未调坡 | 施工前计算坡度、设置坡度标记 | S1：GB 50242-2002 |
| 检修口遗漏 | 阀门/接头被封死 | 深化设计未标注检修口 | 深化图必须标注所有检修口位置 | S2：经验数据 |
| 防水层破坏 | 厨卫渗漏 | 防水后打孔穿管 | 所有穿管在防水前完成+套管密封 | 工序控制 S3（合集接口控制要求）；套管高度 S1：GB 55030-2022 第4.6.6条第3款（2026-09-25 官方出版物核验） |
| 强弱电干扰 | 网络信号不稳 | 强弱电同槽/间距不足 | 严格保证间距、金属管屏蔽 | S2：本合集工程经验控制值（间距控制值见 SKILL.md §2.1，其承载标准未经核，见台账 PL-123） |
| 试压遗漏 | 封板后漏水 | 工序管理不严 | 隐蔽验收必须附试压记录 | S1：GB 50242-2002 |

### 5.2 部品接口质量通病

| 通病 | 表现 | 原因分析 | 防治措施 |
|---|---|---|---|
| 面板与饰面不平 | 开关/插座凸出或凹陷 | 底盒预埋深度不准 | 以完成面为基准定位底盒 |
| 检修口与吊顶不协调 | 检修口歪斜、缝隙不均 | 吊顶排版未考虑检修口 | 吊顶排版图纳入检修口定位 |
| 地漏偏位 | 地漏与地砖不对中 | 地面排版与排水点位脱节 | 地面排版以地漏为起点 |
| 柜体遮挡面板 | 插座被柜体挡住不可用 | 收纳设计与机电点位未协调 | 收纳深化图叠加机电点位图 |
| 管线穿越柜体 | 柜体无法靠墙安装 | 管线路由未避让柜体位置 | 管线综合图标注柜体范围 |

## 6. 特殊场景处理

### 6.1 医院/医疗建筑

| 特殊要求 | 内容 | 数据来源 |
|---|---|---|
| 医疗设备带 | 集成氧气、负压、压缩空气、电气、网络 | S2：产品构成的通用描述，非标准条文断言（GB 50333-2013 未收录于合集标准索引，效力与条文均无核验记录，故本行不作 S1 断言；见台账 PL-201） |
| 洁净区域 | 管线不得穿越洁净区吊顶，密封要求高 | S2：方向性要求（GB 50333-2013 未收录于合集标准索引，其条文级逐字面未取得，故本行不作 S1 断言；具体以设计文件与该标准原文为准，见台账 PL-201） |
| 等电位 | 医疗场所局部等电位联结 | S2：本标准内「等电位联结」唯一成章者为 GB 50303-2015 第25章（全章4条，2026-10-03 整章目视），该章不载医疗场所局部等电位，25.1.1 仅将等电位联结的范围、形式、方法、部位交「设计要求」承载；该面承载标准未经核（见台账 PL-129） |
| 检修要求 | 设备带可整体拆卸检修 | S2：行业通用做法 |

### 6.2 酒店/公寓

| 特殊要求 | 内容 | 数据来源 |
|---|---|---|
| 隔声要求 | 管线穿越隔墙处密封隔声 | S1：GB 50118-2010 |
| 精装配合 | 末端点位与精装设计一体化 | S2：设计文件 |
| 集中管井 | 客房区设集中管井，减少户内管线 | S2：行业通用做法 |
| 快装要求 | 模块化管线预制、减少现场作业 | S3：经验数据 |

### 6.3 既有建筑改造

| 特殊要求 | 内容 | 数据来源 |
|---|---|---|
| 结构限制 | 不得在既有结构上后开槽/开洞（预应力构件） | S2：本合集工程经验控制值（承载标准未经核，见台账 PL-127） |
| 管线利旧 | 评估既有管线可用性 | S2：检测评估 |
| 空间受限 | 空腔尺寸受既有条件限制 | S3：现场实测 |
| 消防改造 | 喷淋/报警系统改造须报审 | S1：GB 50084/50116 |

## 7. 管线综合排布优先级

当多专业管线在同一空腔内发生路径冲突时，按以下优先级排布：

| 优先级 | 管线类型 | 原因 |
|---|---|---|
| 1（最高） | 重力流管道（排水、雨水） | 有坡度要求，不可翻弯 |
| 2 | 消防管道（喷淋、消火栓） | 安全要求，管径大 |
| 3 | 暖通管道（风管、冷媒管） | 截面大、弯曲半径大 |
| 4 | 给水管道 | 有压力，可翻弯 |
| 5 | 电气桥架/线管 | 灵活，可绕行 |
| 6（最低） | 弱电/智能化线管 | 管径小，最灵活 |

**原则**：小管让大管、有压让无压、电管让水管、支管让主管。

数据来源：S2：行业通用做法（管线综合深化设计惯例），具体以设计文件为准。

### 7.1 共用空腔的界面归属与条件式结论（Q22 抽检点）

> 适用：墙面饰面与轻钢龙骨隔墙共用一个空腔、或吊顶/地面空腔与部品共用时的"走管归谁、谁出节点"。**归属规则系本合集接口控制约定（S3/D），不是规范规定值**；承载标准与条文须由各专业分别取，本表不替代结构、防火、防水专项判定。

| 情形 | 空腔归属 | 走管主导 | 节点出图 | 会签方 | 数据口径与档位 | 翻选条件（满足即改归属/改路径） |
|---|---|---|---|---|---|---|
| 隔墙自身龙骨腔兼作走线腔 | 隔墙（PW） | MEP 提路径与间距，PW 定开孔位置 | PW 出龙骨开孔、加固与防火封堵节点；MEP 出管线固定与检修节点 | WS（收口）、MEP、消防/电气（如涉及） | 空腔尺寸见 SKILL.md §2.3（本合集接口控制值，S2）；开孔与封堵依 PW 构造及防火要求 | 空腔净宽不足、开孔削弱龙骨或穿越防火分区 → 不得在隔墙腔硬走，翻选独立空腔/吊顶/架空 |
| 墙饰面另设调平龙骨形成独立空腔 | 墙面（WS） | MEP 提路径，WS 定空腔与检修口 | WS 出饰面、基层与检修口节点；PW 确认与隔墙界面 | MEP、PW | 空腔尺寸依 WS 调平构造与设计文件；归属规则为本合集接口约定（S3/D） | 空腔进深不足或需穿墙 → 改走隔墙腔（按上一行）或吊顶/地面 |
| 吊顶空腔 | 吊顶（CL） | MEP 提标高与路径，CL 定检修口 | CL 出吊顶与检修口节点；MEP 出管线支吊架节点 | 消防/暖通/电气 | 净高与检修尺寸见本件 §2.3（S2 行业通用做法）；支吊架依 CL 与消防设计 | 净高不足或管线交叉超限 → 调整路径或加大空腔，不得压扁风管 |
| 架空地面 | 楼地面（FL） | MEP 提坡度与路径，FL 定支座与架空高度 | FL 出架空与支座节点；MEP 出管线固定与试压节点 | 给排水/电气 | 高度见本件 §2.3（S2）；排水坡度依 BK B3 表（规范规定值） | 排水坡度不足、荷载超限或需穿防水层 → 改走管井/吊顶，穿防水层处由 BK 出防水套管节点 |
| 管井/明装 | 建筑/给排水专业 | 给排水/燃气专业 | 管井大样由相应专业出图 | 装修、机电、消防 | 管井尺寸按给排水/燃气规范与设计文件；归属规则为本合集接口约定（S3/D） | 燃气严禁暗埋于密闭空腔；立管不得包封为不可检修 |

**共用空腔五条裁决规则**：

1. **结构安全与龙骨完整性归隔墙（PW）**：开孔位置、加固、防火封堵由 PW 定；MEP 只提路径与套管/密封要求。
2. **管线路径、间距与检修归 MEP**：间距值须带档位与对象（见 §2.1 强弱电行），不得用一个数覆盖所有管线。
3. **饰面与收口归墙面（WS）**：饰面板、收口、检修口面层由 WS 出。
4. **节点图"一家出图、相关会签"**：不得三技能各出一套互相冲突的节点；会签方与未决项须在输出中列明。
5. **条件式结论**：若空腔净宽 < 管外径＋安装间距（本合集接口控制值，见 SKILL.md §2.3），或穿越防火分区/防水层/承重龙骨，则翻选独立空腔、吊顶、架空或管井，并写明由谁补节点。

> **K2/K3 纪律（Q22 抽检点）**：界面归属必须写"主导方＋会签方＋依据"；走管优先序必须写翻选条件（净宽、防火分区、防水层、检修空间）。只写"机电统一协调"或"由装修单位负责"＝K3 不合格；只给一个间距值而不标对象与档位＝K2 不合格。不得把本合集接口控制值写成"规范要求"。

## 8. 数据来源说明

- **S1**：国家标准/行业标准明确条文，可直接引用
- **S2**：行业通用做法、标准推荐值或设计惯例，需结合项目确认
- **S3**：经验数据，具体以设计文件为准
- **分类口径**：数据分类与取证判据见 `shared/data-classification.md`；本节 S／L 等级仅为该文件 §四.1 的渠道／标注轴，对 B／C／D 类数据作信息性标注、不构成 pass/fail 判据（效力关系见该文件 §四.2）。

> **标准免责提示**：本参考手册中引用的标准条款号和技术指标基于编制时的标准版本。标准可能已修订或废止，使用前请通过官方渠道核实当前有效版本。本手册仅供技术参考，不替代正式设计文件。
